[
    {
        "id": "ae8f76ceb64e39ed",
        "type": "tab",
        "label": "REST API",
        "disabled": false,
        "info": ""
    },
    {
        "id": "5fd16a708702a729",
        "type": "tab",
        "label": "MODBUS TCP",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "8b53341859cc305a",
        "type": "tab",
        "label": "MQTT",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "128b0e5f936d4a61",
        "type": "tab",
        "label": "Central Hub",
        "disabled": false,
        "info": "",
        "env": []
    },
    {
        "id": "0cee0d2940a34c4b",
        "type": "tab",
        "label": "Error Handler",
        "disabled": false,
        "info": "Log errors into a .txt at C:\\.node-red-data\\log.txt\r\n\r\nThis flow can be extended to sending push notifications via Email, SMS, etc.",
        "env": []
    },
    {
        "id": "66207a102078fa5d",
        "type": "subflow",
        "name": "API Auth",
        "info": "",
        "category": "",
        "in": [
            {
                "x": 60,
                "y": 80,
                "wires": [
                    {
                        "id": "ec759b880fb7b90b"
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 900,
                "y": 80,
                "wires": [
                    {
                        "id": "8bf0aa14e017f22d",
                        "port": 0
                    }
                ]
            }
        ],
        "env": [
            {
                "name": "API_KEY",
                "type": "str",
                "value": "dCPkUGXOjzirmHpGjfycFFeAzZaZyi7A"
            }
        ],
        "meta": {},
        "color": "#FF6961",
        "icon": "node-red/function.svg"
    },
    {
        "id": "302b5d5e08f2edd6",
        "type": "subflow",
        "name": "GetFuelUsageInTimeRange",
        "info": "",
        "category": "",
        "in": [
            {
                "x": 100,
                "y": 140,
                "wires": [
                    {
                        "id": "df7c973e6044a08b"
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1540,
                "y": 140,
                "wires": [
                    {
                        "id": "8a5bd01dad4b0fb8",
                        "port": 0
                    }
                ]
            }
        ],
        "env": [],
        "meta": {},
        "color": "#C0DEED",
        "icon": "node-red/function.svg"
    },
    {
        "id": "d58d6411e4265158",
        "type": "subflow",
        "name": "GetServerStatus",
        "info": "",
        "category": "",
        "in": [
            {
                "x": 100,
                "y": 160,
                "wires": [
                    {
                        "id": "8db8e4b7c7e9d443"
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 880,
                "y": 160,
                "wires": [
                    {
                        "id": "8db8e4b7c7e9d443",
                        "port": 0
                    }
                ]
            }
        ],
        "env": [],
        "meta": {},
        "color": "#8FE381",
        "icon": "node-red/function.svg"
    },
    {
        "id": "1d8c9e704f4ac278",
        "type": "subflow",
        "name": "GetBoilerStatus",
        "info": "",
        "category": "",
        "in": [
            {
                "x": 80,
                "y": 140,
                "wires": [
                    {
                        "id": "36145839c5fab785"
                    }
                ]
            }
        ],
        "out": [
            {
                "x": 1180,
                "y": 140,
                "wires": [
                    {
                        "id": "e3d67cb703ab56a0",
                        "port": 0
                    }
                ]
            }
        ],
        "env": [],
        "meta": {},
        "color": "#3FADB5",
        "icon": "node-red/function.svg"
    },
    {
        "id": "d14b64ad455a3fa5",
        "type": "subflow",
        "name": "LogErrorToFile",
        "info": "",
        "category": "",
        "in": [
            {
                "x": 100,
                "y": 260,
                "wires": [
                    {
                        "id": "259413981642c6a1"
                    }
                ]
            }
        ],
        "out": [],
        "env": [],
        "meta": {},
        "color": "#FFAAAA",
        "icon": "node-red/function.svg"
    },
    {
        "id": "d0fc261fce07d878",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{\"/Functions\":{\"path\":\"/Functions\",\"name\":\"Functions\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-11T07:23:55.626Z\",\"updatedAt\":\"2026-09-11T07:24:02.598Z\",\"folders\":[],\"files\":[]}},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.810Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"subflowFolders\":{\"/Functions\":{\"path\":\"/Functions\",\"name\":\"Functions\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-11T07:23:55.626Z\",\"updatedAt\":\"2026-09-11T07:24:02.598Z\",\"folders\":[],\"files\":[\"66207a102078fa5d\"]}},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/Functions\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T07:24:12.911Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"updatedAt\":\"2026-09-11T07:24:12.911Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "4506e95d92db8a32",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.810Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"subflowFolders\":{},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"updatedAt\":\"2026-09-11T06:11:03.208Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "b50bc6e444992d10",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.810Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"subflowFolders\":{},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"updatedAt\":\"2026-09-11T04:42:00.173Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "c98b71e2ddeb9cf0",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.810Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"subflowFolders\":{},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-11T04:10:57.811Z\",\"updatedAt\":\"2026-09-11T04:10:57.811Z\"}},\"updatedAt\":\"2026-09-11T04:29:54.093Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "c435c135e28af5e6",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{\"/Dashboard\":{\"path\":\"/Dashboard\",\"name\":\"Dashboard\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-08T04:13:05.224Z\",\"updatedAt\":\"2026-09-08T04:34:51.693Z\",\"folders\":[],\"files\":[\"7e5fc71fc1b55a7e\"]},\"/MES integration\":{\"path\":\"/MES integration\",\"name\":\"MES integration\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-08T04:13:06.711Z\",\"updatedAt\":\"2026-09-08T04:35:01.638Z\",\"folders\":[\"/MES integration/MSSQL\",\"/MES integration/Utils\"],\"files\":[\"128b0e5f936d4a61\",\"39c7ddb596091913\",\"7d92f680139b39e1\",\"ae8f76ceb64e39ed\"]},\"/MES integration/MSSQL\":{\"path\":\"/MES integration/MSSQL\",\"name\":\"MSSQL\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-database\",\"color\":\"#88c0d0\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:26:51.007Z\",\"updatedAt\":\"2026-09-10T07:28:25.144Z\",\"folders\":[],\"files\":[]},\"/MES integration/Utils\":{\"path\":\"/MES integration/Utils\",\"name\":\"Utils\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-folder\",\"color\":\"#88c0d0\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:48.764Z\",\"updatedAt\":\"2026-09-10T07:28:20.546Z\",\"folders\":[],\"files\":[]}},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T07:25:33.188Z\"},\"39c7ddb596091913\":{\"id\":\"39c7ddb596091913\",\"name\":\"New flow\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:35:12.945Z\",\"updatedAt\":\"2026-09-08T04:35:12.945Z\"},\"7d92f680139b39e1\":{\"id\":\"7d92f680139b39e1\",\"name\":\"Flow 1\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:38:29.790Z\",\"updatedAt\":\"2026-09-08T04:40:00.527Z\"},\"7e5fc71fc1b55a7e\":{\"id\":\"7e5fc71fc1b55a7e\",\"name\":\"New flow\",\"path\":\"/Dashboard\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:13:16.889Z\",\"updatedAt\":\"2026-09-08T04:34:51.693Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T08:32:08.394Z\"},\"eaf2f4fcd856bd06\":{\"id\":\"eaf2f4fcd856bd06\",\"name\":\"Flow 1\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:40:07.247Z\",\"updatedAt\":\"2026-09-08T04:40:07.247Z\"}},\"subflowFolders\":{\"/MES integration\":{\"path\":\"/MES integration\",\"name\":\"MES integration\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:20.195Z\",\"updatedAt\":\"2026-09-10T07:27:20.195Z\",\"folders\":[\"/MES integration/MSSQL\",\"/MES integration/Utils\"],\"files\":[]},\"/MES integration/MSSQL\":{\"path\":\"/MES integration/MSSQL\",\"name\":\"MSSQL\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-database\",\"color\":\"#5e81ac\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:26:51.007Z\",\"updatedAt\":\"2026-09-10T07:27:14.483Z\",\"folders\":[],\"files\":[\"1d8c9e704f4ac278\",\"302b5d5e08f2edd6\"]},\"/MES integration/Utils\":{\"path\":\"/MES integration/Utils\",\"name\":\"Utils\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:48.764Z\",\"updatedAt\":\"2026-09-10T07:27:51.350Z\",\"folders\":[],\"files\":[\"66207a102078fa5d\",\"d58d6411e4265158\"]}},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/MES integration/MSSQL\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T08:34:48.502Z\",\"updatedAt\":\"2026-09-10T08:35:35.793Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/MES integration/MSSQL\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T07:27:20.195Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/MES integration/Utils\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T08:32:43.975Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/MES integration/Utils\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T08:03:38.087Z\",\"updatedAt\":\"2026-09-10T08:32:32.504Z\"}},\"updatedAt\":\"2026-09-11T02:09:16.893Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "3504ebb5630b4a22",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{\"/Dashboard\":{\"path\":\"/Dashboard\",\"name\":\"Dashboard\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-08T04:13:05.224Z\",\"updatedAt\":\"2026-09-08T04:34:51.693Z\",\"folders\":[],\"files\":[\"7e5fc71fc1b55a7e\"]},\"/MES integration\":{\"path\":\"/MES integration\",\"name\":\"MES integration\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-08T04:13:06.711Z\",\"updatedAt\":\"2026-09-08T04:35:01.638Z\",\"folders\":[\"/MES integration/MSSQL\",\"/MES integration/Utils\"],\"files\":[\"128b0e5f936d4a61\",\"39c7ddb596091913\",\"7d92f680139b39e1\",\"ae8f76ceb64e39ed\"]},\"/MES integration/MSSQL\":{\"path\":\"/MES integration/MSSQL\",\"name\":\"MSSQL\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-database\",\"color\":\"#88c0d0\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:26:51.007Z\",\"updatedAt\":\"2026-09-10T07:28:25.144Z\",\"folders\":[],\"files\":[]},\"/MES integration/Utils\":{\"path\":\"/MES integration/Utils\",\"name\":\"Utils\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-folder\",\"color\":\"#88c0d0\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:48.764Z\",\"updatedAt\":\"2026-09-10T07:28:20.546Z\",\"folders\":[],\"files\":[]}},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T07:25:33.188Z\"},\"39c7ddb596091913\":{\"id\":\"39c7ddb596091913\",\"name\":\"New flow\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:35:12.945Z\",\"updatedAt\":\"2026-09-08T04:35:12.945Z\"},\"7d92f680139b39e1\":{\"id\":\"7d92f680139b39e1\",\"name\":\"Flow 1\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:38:29.790Z\",\"updatedAt\":\"2026-09-08T04:40:00.527Z\"},\"7e5fc71fc1b55a7e\":{\"id\":\"7e5fc71fc1b55a7e\",\"name\":\"New flow\",\"path\":\"/Dashboard\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:13:16.889Z\",\"updatedAt\":\"2026-09-08T04:34:51.693Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T08:32:08.394Z\"},\"eaf2f4fcd856bd06\":{\"id\":\"eaf2f4fcd856bd06\",\"name\":\"Flow 1\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:40:07.247Z\",\"updatedAt\":\"2026-09-08T04:40:07.247Z\"}},\"subflowFolders\":{\"/MES integration\":{\"path\":\"/MES integration\",\"name\":\"MES integration\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:20.195Z\",\"updatedAt\":\"2026-09-10T07:27:20.195Z\",\"folders\":[\"/MES integration/MSSQL\",\"/MES integration/Utils\"],\"files\":[]},\"/MES integration/MSSQL\":{\"path\":\"/MES integration/MSSQL\",\"name\":\"MSSQL\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-database\",\"color\":\"#5e81ac\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:26:51.007Z\",\"updatedAt\":\"2026-09-10T07:27:14.483Z\",\"folders\":[],\"files\":[\"1d8c9e704f4ac278\",\"302b5d5e08f2edd6\"]},\"/MES integration/Utils\":{\"path\":\"/MES integration/Utils\",\"name\":\"Utils\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:48.764Z\",\"updatedAt\":\"2026-09-10T07:27:51.350Z\",\"folders\":[],\"files\":[\"66207a102078fa5d\",\"d58d6411e4265158\"]}},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/MES integration/MSSQL\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T08:34:48.502Z\",\"updatedAt\":\"2026-09-10T08:35:35.793Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/MES integration/MSSQL\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T07:27:20.195Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/MES integration/Utils\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T08:32:43.975Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/MES integration/Utils\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T08:03:38.087Z\",\"updatedAt\":\"2026-09-10T08:32:32.504Z\"}},\"updatedAt\":\"2026-09-10T08:53:47.538Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "2fbf6408b4e7948f",
        "type": "MSSQL-CN",
        "tdsVersion": "7_4",
        "name": "MSSQL DB",
        "server": "DESKTOP-C9TFPUG",
        "port": "1433",
        "encyption": false,
        "trustServerCertificate": true,
        "database": "ProductionDB",
        "useUTC": true,
        "connectTimeout": "10000",
        "requestTimeout": "10000",
        "cancelTimeout": "10000",
        "pool": "5",
        "parseJSON": false,
        "enableArithAbort": true,
        "readOnlyIntent": false
    },
    {
        "id": "14e358b6d1db3ef4",
        "type": "global-config",
        "env": [
            {
                "name": "folders",
                "value": "{\"version\":1,\"folders\":{\"/Dashboard\":{\"path\":\"/Dashboard\",\"name\":\"Dashboard\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-08T04:13:05.224Z\",\"updatedAt\":\"2026-09-08T04:34:51.693Z\",\"folders\":[],\"files\":[\"7e5fc71fc1b55a7e\"]},\"/MES integration\":{\"path\":\"/MES integration\",\"name\":\"MES integration\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-08T04:13:06.711Z\",\"updatedAt\":\"2026-09-08T04:35:01.638Z\",\"folders\":[\"/MES integration/MSSQL\",\"/MES integration/Utils\"],\"files\":[\"128b0e5f936d4a61\",\"39c7ddb596091913\",\"7d92f680139b39e1\",\"ae8f76ceb64e39ed\"]},\"/MES integration/MSSQL\":{\"path\":\"/MES integration/MSSQL\",\"name\":\"MSSQL\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-database\",\"color\":\"#88c0d0\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:26:51.007Z\",\"updatedAt\":\"2026-09-10T07:28:25.144Z\",\"folders\":[],\"files\":[]},\"/MES integration/Utils\":{\"path\":\"/MES integration/Utils\",\"name\":\"Utils\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-folder\",\"color\":\"#88c0d0\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:48.764Z\",\"updatedAt\":\"2026-09-10T07:28:20.546Z\",\"folders\":[],\"files\":[]}},\"flows\":{\"128b0e5f936d4a61\":{\"id\":\"128b0e5f936d4a61\",\"name\":\"Central Hub\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T07:25:33.188Z\"},\"39c7ddb596091913\":{\"id\":\"39c7ddb596091913\",\"name\":\"New flow\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:35:12.945Z\",\"updatedAt\":\"2026-09-08T04:35:12.945Z\"},\"7d92f680139b39e1\":{\"id\":\"7d92f680139b39e1\",\"name\":\"Flow 1\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:38:29.790Z\",\"updatedAt\":\"2026-09-08T04:40:00.527Z\"},\"7e5fc71fc1b55a7e\":{\"id\":\"7e5fc71fc1b55a7e\",\"name\":\"New flow\",\"path\":\"/Dashboard\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:13:16.889Z\",\"updatedAt\":\"2026-09-08T04:34:51.693Z\"},\"ae8f76ceb64e39ed\":{\"id\":\"ae8f76ceb64e39ed\",\"name\":\"REST API\",\"path\":\"/MES integration\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T08:32:08.394Z\"},\"eaf2f4fcd856bd06\":{\"id\":\"eaf2f4fcd856bd06\",\"name\":\"Flow 1\",\"path\":\"/\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-08T04:40:07.247Z\",\"updatedAt\":\"2026-09-08T04:40:07.247Z\"}},\"subflowFolders\":{\"/MES integration\":{\"path\":\"/MES integration\",\"name\":\"MES integration\",\"parent\":\"/\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:20.195Z\",\"updatedAt\":\"2026-09-10T07:27:20.195Z\",\"folders\":[\"/MES integration/MSSQL\",\"/MES integration/Utils\"],\"files\":[]},\"/MES integration/MSSQL\":{\"path\":\"/MES integration/MSSQL\",\"name\":\"MSSQL\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-database\",\"color\":\"#5e81ac\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:26:51.007Z\",\"updatedAt\":\"2026-09-10T07:27:14.483Z\",\"folders\":[],\"files\":[\"1d8c9e704f4ac278\",\"302b5d5e08f2edd6\"]},\"/MES integration/Utils\":{\"path\":\"/MES integration/Utils\",\"name\":\"Utils\",\"parent\":\"/MES integration\",\"icon\":\"fa fa-folder\",\"color\":\"\",\"hidden\":false,\"disabled\":false,\"locked\":false,\"createdAt\":\"2026-09-10T07:27:48.764Z\",\"updatedAt\":\"2026-09-10T07:27:51.350Z\",\"folders\":[],\"files\":[\"66207a102078fa5d\",\"d58d6411e4265158\"]}},\"subflows\":{\"1d8c9e704f4ac278\":{\"id\":\"1d8c9e704f4ac278\",\"name\":\"GetBoilerStatus\",\"path\":\"/MES integration/MSSQL\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T08:34:48.502Z\",\"updatedAt\":\"2026-09-10T08:35:35.793Z\"},\"302b5d5e08f2edd6\":{\"id\":\"302b5d5e08f2edd6\",\"name\":\"GetFuelUsageInTimeRange\",\"path\":\"/MES integration/MSSQL\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T07:27:20.195Z\"},\"66207a102078fa5d\":{\"id\":\"66207a102078fa5d\",\"name\":\"API Auth\",\"path\":\"/MES integration/Utils\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T07:24:53.236Z\",\"updatedAt\":\"2026-09-10T08:32:43.975Z\"},\"d58d6411e4265158\":{\"id\":\"d58d6411e4265158\",\"name\":\"GetServerStatus\",\"path\":\"/MES integration/Utils\",\"icon\":\"\",\"color\":\"\",\"hidden\":false,\"createdAt\":\"2026-09-10T08:03:38.087Z\",\"updatedAt\":\"2026-09-10T08:32:32.504Z\"}},\"updatedAt\":\"2026-09-10T08:44:09.778Z\"}",
                "type": "json"
            }
        ],
        "modules": {}
    },
    {
        "id": "98b7179d5a7282b0",
        "type": "modbus-client",
        "name": "Moxa ioLogik E1242",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "10.0.166.210",
        "tcpPort": "502",
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 2000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "d68cec8b76d83d56",
        "type": "modbus-client",
        "name": "MODBUS TCP INTERNAL SERVER",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "127.0.0.1",
        "tcpPort": "10502",
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": false,
        "showWarnings": true,
        "showLogs": true
    },
    {
        "id": "d6e4112e4b5ea252",
        "type": "mqtt-broker",
        "name": "AEDES INTERNAL BROKER",
        "broker": "127.0.0.1",
        "port": "1884",
        "clientid": "mqttx_f1162b5e",
        "autoConnect": true,
        "usetls": false,
        "protocolVersion": 4,
        "keepalive": 60,
        "cleansession": false,
        "autoUnsubscribe": false,
        "birthTopic": "",
        "birthQos": "0",
        "birthRetain": "false",
        "birthPayload": "",
        "birthMsg": {},
        "closeTopic": "",
        "closeQos": "0",
        "closeRetain": "false",
        "closePayload": "",
        "closeMsg": {},
        "willTopic": "",
        "willQos": "0",
        "willRetain": "false",
        "willPayload": "",
        "willMsg": {},
        "userProps": "",
        "sessionExpiry": ""
    },
    {
        "id": "ec759b880fb7b90b",
        "type": "switch",
        "z": "66207a102078fa5d",
        "name": "check valid http req",
        "property": "req",
        "propertyType": "msg",
        "rules": [
            {
                "t": "nnull"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 230,
        "y": 80,
        "wires": [
            [
                "8bf0aa14e017f22d"
            ],
            [
                "09fdfddd8b887c5d"
            ]
        ]
    },
    {
        "id": "96b3064f197e7e36",
        "type": "http response",
        "z": "66207a102078fa5d",
        "name": "400 Bad Request",
        "statusCode": "400",
        "headers": {
            "content-type": "application/json"
        },
        "x": 970,
        "y": 280,
        "wires": []
    },
    {
        "id": "5206c0b0869d5538",
        "type": "http response",
        "z": "66207a102078fa5d",
        "name": "401 Unauthorized",
        "statusCode": "401",
        "headers": {
            "WWW-Authenticate": "ApiKey",
            "content-type": "application/json"
        },
        "x": 970,
        "y": 180,
        "wires": []
    },
    {
        "id": "317179ab3796dd86",
        "type": "change",
        "z": "66207a102078fa5d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"error\":\"API Authentication failed\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 760,
        "y": 180,
        "wires": [
            [
                "5206c0b0869d5538"
            ]
        ]
    },
    {
        "id": "8bf0aa14e017f22d",
        "type": "switch",
        "z": "66207a102078fa5d",
        "name": "api key check",
        "property": "req.headers.node-red-api-key",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "API_KEY",
                "vt": "env"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 520,
        "y": 80,
        "wires": [
            [],
            [
                "317179ab3796dd86"
            ]
        ]
    },
    {
        "id": "09fdfddd8b887c5d",
        "type": "change",
        "z": "66207a102078fa5d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"error\":\"Invalid HTTP request format\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 760,
        "y": 280,
        "wires": [
            [
                "96b3064f197e7e36"
            ]
        ]
    },
    {
        "id": "df6373987863c338",
        "type": "MSSQL",
        "z": "302b5d5e08f2edd6",
        "mssqlCN": "2fbf6408b4e7948f",
        "name": "dbo.GetFuelUsageInTimeRange",
        "outField": "payload",
        "returnType": 0,
        "throwErrors": "0",
        "query": "dbo.GetFuelUsageInTimeRange",
        "modeOpt": "",
        "modeOptType": "execute",
        "queryOpt": "payload",
        "queryOptType": "editor",
        "paramsOpt": "",
        "paramsOptType": "editor",
        "rows": "rows",
        "rowsType": "msg",
        "parseMustache": true,
        "params": [
            {
                "output": false,
                "name": "FromIso8601",
                "type": "VarChar(?)",
                "valueType": "msg",
                "value": "payload.from",
                "options": {
                    "nullable": true,
                    "primary": false,
                    "identity": false,
                    "readOnly": false
                }
            },
            {
                "output": false,
                "name": "ToIso8601",
                "type": "VarChar(?)",
                "valueType": "msg",
                "value": "payload.to",
                "options": {
                    "nullable": true,
                    "primary": false,
                    "identity": false,
                    "readOnly": false
                }
            }
        ],
        "x": 630,
        "y": 140,
        "wires": [
            [
                "81dff189eb2046e6"
            ]
        ],
        "icon": "node-red/db.svg"
    },
    {
        "id": "df7c973e6044a08b",
        "type": "function",
        "z": "302b5d5e08f2edd6",
        "name": "Validate and Convert time params",
        "func": "// 1. Grab the parameters from the msg object\nconst fromStr = msg.req.query.from;\nconst toStr = msg.req.query.to;\n\n// 2. Regex to validate strict ISO 8601 without any timezone offsets (e.g., YYYY-MM-DDTHH:mm:ss)\n// This ensures there is no trailing 'Z', '+00:00', or '-05:00'\nconst iso8601NoTimezoneRegex = /^\\d{4}-\\d{2}-\\d{2}T\\d{2}:\\d{2}:\\d{2}(\\.\\d+)?$/;\n\nconst isValidFrom = fromStr && iso8601NoTimezoneRegex.test(fromStr);\nconst isValidTo = toStr && iso8601NoTimezoneRegex.test(toStr);\n\n// ISO 8601 check\nif (!isValidFrom || !isValidTo) {\n    msg.payload = { \n        error: \"Bad Request\", \n        message: \"Both 'from' and 'to' query parameters are required and must be in strict ISO 8601 format without a timezone (YYYY-MM-DDTHH:mm:ss).\" \n    };\n    msg.statusCode = 400;\n    \n    return [null, msg];\n}\n\nmsg.payload = {\n    from: fromStr,\n    to: toStr\n};\n\nreturn [msg, null];\n",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 300,
        "y": 140,
        "wires": [
            [
                "df6373987863c338"
            ],
            [
                "68078c20cb57a6c5"
            ]
        ],
        "info": "Input ISO 8601 -> keep as string\r\n\r\nAssume same timezone to DB"
    },
    {
        "id": "13b398f9a3ea5e8f",
        "type": "http response",
        "z": "302b5d5e08f2edd6",
        "name": "400 Bad Request",
        "statusCode": "400",
        "headers": {
            "content-type": "application/json"
        },
        "x": 790,
        "y": 300,
        "wires": []
    },
    {
        "id": "68078c20cb57a6c5",
        "type": "change",
        "z": "302b5d5e08f2edd6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"error\":\"Invalid request. Check parameters again\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 580,
        "y": 300,
        "wires": [
            [
                "13b398f9a3ea5e8f"
            ]
        ]
    },
    {
        "id": "81dff189eb2046e6",
        "type": "switch",
        "z": "302b5d5e08f2edd6",
        "name": "switch success / error",
        "property": "error",
        "propertyType": "msg",
        "rules": [
            {
                "t": "null"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 900,
        "y": 140,
        "wires": [
            [
                "8a5bd01dad4b0fb8"
            ],
            [
                "27f5a6d56da64df7",
                "0de03c3e889237c1"
            ]
        ]
    },
    {
        "id": "1c192884f428a5d6",
        "type": "http response",
        "z": "302b5d5e08f2edd6",
        "name": "500 Internal Server Error",
        "statusCode": "500",
        "headers": {
            "content-type": "application/json"
        },
        "x": 1390,
        "y": 300,
        "wires": []
    },
    {
        "id": "8a5bd01dad4b0fb8",
        "type": "json",
        "z": "302b5d5e08f2edd6",
        "name": "",
        "property": "payload",
        "action": "",
        "pretty": true,
        "x": 1150,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "27f5a6d56da64df7",
        "type": "change",
        "z": "302b5d5e08f2edd6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"error\":\"Internal server error. Please try again\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1180,
        "y": 300,
        "wires": [
            [
                "1c192884f428a5d6"
            ]
        ]
    },
    {
        "id": "0de03c3e889237c1",
        "type": "change",
        "z": "302b5d5e08f2edd6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "origin.id",
                "pt": "msg",
                "to": "0de03c3e889237c1",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1180,
        "y": 220,
        "wires": [
            [
                "d5779f97b685c378"
            ]
        ]
    },
    {
        "id": "d5779f97b685c378",
        "type": "change",
        "z": "302b5d5e08f2edd6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "origin.name",
                "pt": "msg",
                "to": "dbo.GetFuelUsageInTimeRange",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1380,
        "y": 220,
        "wires": [
            [
                "11fb69e5023ec024"
            ]
        ]
    },
    {
        "id": "11fb69e5023ec024",
        "type": "function",
        "z": "302b5d5e08f2edd6",
        "name": "propagate soft error ",
        "func": "node.error(msg.error?.message || \"Soft error occurred. No message provided\", msg);\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1610,
        "y": 220,
        "wires": [
            []
        ]
    },
    {
        "id": "8db8e4b7c7e9d443",
        "type": "change",
        "z": "d58d6411e4265158",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"status\":\"Server is running\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 500,
        "y": 160,
        "wires": [
            []
        ]
    },
    {
        "id": "36145839c5fab785",
        "type": "MSSQL",
        "z": "1d8c9e704f4ac278",
        "mssqlCN": "2fbf6408b4e7948f",
        "name": "GetBoilerStatus.sql",
        "outField": "payload",
        "returnType": 0,
        "throwErrors": "0",
        "query": "SELECT TOP 1 *\r\nFROM dbo.SensorData\r\nORDER BY Timestamp DESC",
        "modeOpt": "",
        "modeOptType": "query",
        "queryOpt": "payload",
        "queryOptType": "editor",
        "paramsOpt": "",
        "paramsOptType": "none",
        "rows": "rows",
        "rowsType": "msg",
        "parseMustache": true,
        "params": [
            {
                "output": false,
                "name": "FromIso8601",
                "type": "VarChar(?)",
                "valueType": "msg",
                "value": "payload.from",
                "options": {
                    "nullable": true,
                    "primary": false,
                    "identity": false,
                    "readOnly": false
                }
            },
            {
                "output": false,
                "name": "ToIso8601",
                "type": "VarChar(?)",
                "valueType": "msg",
                "value": "payload.to",
                "options": {
                    "nullable": true,
                    "primary": false,
                    "identity": false,
                    "readOnly": false
                }
            }
        ],
        "x": 270,
        "y": 140,
        "wires": [
            [
                "adc6b5812b2b3a4f"
            ]
        ],
        "icon": "node-red/db.svg"
    },
    {
        "id": "adc6b5812b2b3a4f",
        "type": "switch",
        "z": "1d8c9e704f4ac278",
        "name": "switch success / error",
        "property": "error",
        "propertyType": "msg",
        "rules": [
            {
                "t": "null"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 520,
        "y": 140,
        "wires": [
            [
                "b96b747077cf6eba"
            ],
            [
                "170cc16ee2c50cde"
            ]
        ]
    },
    {
        "id": "01eb0e9ef5f6899d",
        "type": "http response",
        "z": "1d8c9e704f4ac278",
        "name": "500 Internal Server Error",
        "statusCode": "500",
        "headers": {
            "content-type": "application/json"
        },
        "x": 1330,
        "y": 420,
        "wires": []
    },
    {
        "id": "e3d67cb703ab56a0",
        "type": "json",
        "z": "1d8c9e704f4ac278",
        "name": "",
        "property": "payload",
        "action": "",
        "pretty": true,
        "x": 1030,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "300549830c0f0298",
        "type": "change",
        "z": "1d8c9e704f4ac278",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"error\":\"Internal server error. Please try again\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1100,
        "y": 420,
        "wires": [
            [
                "01eb0e9ef5f6899d"
            ]
        ]
    },
    {
        "id": "b96b747077cf6eba",
        "type": "function",
        "z": "1d8c9e704f4ac278",
        "name": "convert and format json",
        "func": "const [row] = msg.payload;\n\nlet pressureState = \"Unknown\";\n\nif (row.EngineeringValue < 9.4 && row.EngineeringValue >= 6.8){\n    pressureState = \"Normal\";\n}\nelse if (row.EngineeringValue < 6.8){\n    pressureState = \"Low\";\n}\nelse if (row.EngineeringValue > 9.4) {\n    pressureState = \"High\";\n}\n\nmsg.payload = {\n    \"pressure\": row.EngineeringValue,\n    \"pressureState\": pressureState,\n    \"lastUpdated\": row.Timestamp\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 830,
        "y": 140,
        "wires": [
            [
                "e3d67cb703ab56a0"
            ]
        ]
    },
    {
        "id": "02abcdf9c36e3dd3",
        "type": "change",
        "z": "1d8c9e704f4ac278",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "origin.id",
                "pt": "msg",
                "to": "36145839c5fab785",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1100,
        "y": 240,
        "wires": [
            [
                "82f762d906410527"
            ]
        ]
    },
    {
        "id": "82f762d906410527",
        "type": "change",
        "z": "1d8c9e704f4ac278",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "origin.name",
                "pt": "msg",
                "to": "GetBoilerStatus.sql",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1320,
        "y": 240,
        "wires": [
            [
                "2fdb66aec29486fd"
            ]
        ]
    },
    {
        "id": "2fdb66aec29486fd",
        "type": "function",
        "z": "1d8c9e704f4ac278",
        "name": "propagate soft error ",
        "func": "node.error(msg.error?.message || \"Soft error occurred. No message provided\", msg);\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1550,
        "y": 240,
        "wires": [
            []
        ]
    },
    {
        "id": "170cc16ee2c50cde",
        "type": "switch",
        "z": "1d8c9e704f4ac278",
        "name": "check http / non-http",
        "property": "req",
        "propertyType": "msg",
        "rules": [
            {
                "t": "nnull"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 820,
        "y": 240,
        "wires": [
            [
                "02abcdf9c36e3dd3"
            ],
            [
                "7ea3d34dddaf0a00",
                "300549830c0f0298"
            ]
        ]
    },
    {
        "id": "7ea3d34dddaf0a00",
        "type": "change",
        "z": "1d8c9e704f4ac278",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "origin.id",
                "pt": "msg",
                "to": "36145839c5fab785",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1100,
        "y": 340,
        "wires": [
            [
                "a371f141ebbe24c5"
            ]
        ]
    },
    {
        "id": "a371f141ebbe24c5",
        "type": "change",
        "z": "1d8c9e704f4ac278",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "origin.name",
                "pt": "msg",
                "to": "GetBoilerStatus.sql",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1320,
        "y": 340,
        "wires": [
            [
                "2c6c793a8a80b005"
            ]
        ]
    },
    {
        "id": "2c6c793a8a80b005",
        "type": "function",
        "z": "1d8c9e704f4ac278",
        "name": "propagate soft error ",
        "func": "node.error(msg.error?.message || \"Soft error occurred. No message provided\", msg);\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 1550,
        "y": 340,
        "wires": [
            []
        ]
    },
    {
        "id": "259413981642c6a1",
        "type": "function",
        "z": "d14b64ad455a3fa5",
        "name": "convert error message",
        "func": "// Get current system time and format locally\nconst now = new Date();\nconst pad = (num) => String(num).padStart(2, '0');\n\nconst dateStr = `${now.getFullYear()}-${pad(now.getMonth() + 1)}-${pad(now.getDate())}`;\nconst timeStr = `${pad(now.getHours())}:${pad(now.getMinutes())}:${pad(now.getSeconds())}`;\nconst localTimestamp = `${dateStr} ${timeStr}`;\n\n// const sourceName = msg.error?.source?.name ?? msg.origin?.name ?? 'Unknown';\n// const sourceId = msg.error?.source?.id ?? msg.origin?.id ?? 'Unknown';\n// const errorMsg = msg.error.message || 'No message provided';\n\nconst sourceName = msg.origin?.name ?? msg.error?.source?.name ?? 'Unknown';\nconst sourceId = msg.origin?.id ?? msg.error?.source?.id ?? 'Unknown';\n\n// Fallback safely for the error text\nconst errorMsg = msg.error?.message || 'No message provided';\n\nmsg.payload = `${localTimestamp} | Error occured at ${sourceName} (${sourceId}) : ${errorMsg}`;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 280,
        "y": 260,
        "wires": [
            [
                "de9aab13196b49f5"
            ]
        ]
    },
    {
        "id": "de9aab13196b49f5",
        "type": "json",
        "z": "d14b64ad455a3fa5",
        "name": "",
        "property": "payload",
        "action": "str",
        "pretty": false,
        "x": 510,
        "y": 260,
        "wires": [
            [
                "5f6104a5d28c72bf"
            ]
        ]
    },
    {
        "id": "e732780a4ea98586",
        "type": "file",
        "z": "d14b64ad455a3fa5",
        "name": "node-red log",
        "filename": "C:\\.node-red-data\\log.txt",
        "filenameType": "str",
        "appendNewline": true,
        "createDir": true,
        "overwriteFile": "false",
        "encoding": "utf8",
        "x": 890,
        "y": 260,
        "wires": [
            []
        ]
    },
    {
        "id": "dc4f98a1a5811f47",
        "type": "catch",
        "z": "d14b64ad455a3fa5",
        "name": "",
        "scope": null,
        "uncaught": false,
        "x": 140,
        "y": 360,
        "wires": [
            [
                "0182d6876cc3ba93"
            ]
        ]
    },
    {
        "id": "0182d6876cc3ba93",
        "type": "debug",
        "z": "d14b64ad455a3fa5",
        "name": "debug",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 330,
        "y": 360,
        "wires": []
    },
    {
        "id": "5f6104a5d28c72bf",
        "type": "delay",
        "z": "d14b64ad455a3fa5",
        "name": "queue",
        "pauseType": "rate",
        "timeout": "5",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "0.1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "allowrate": false,
        "outputs": 1,
        "x": 690,
        "y": 260,
        "wires": [
            [
                "e732780a4ea98586"
            ]
        ]
    },
    {
        "id": "7b86cc8e46f504e8",
        "type": "http in",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "url": "/api/test-alive",
        "method": "get",
        "upload": false,
        "skipBodyParsing": false,
        "swaggerDoc": "",
        "x": 150,
        "y": 140,
        "wires": [
            [
                "40c9497179e447b8"
            ]
        ]
    },
    {
        "id": "0d31ae89d0315a4f",
        "type": "comment",
        "z": "ae8f76ceb64e39ed",
        "name": "0. Test Alive",
        "info": "",
        "x": 130,
        "y": 100,
        "wires": []
    },
    {
        "id": "40c9497179e447b8",
        "type": "subflow:66207a102078fa5d",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "x": 480,
        "y": 140,
        "wires": [
            [
                "e08e7e8e934da8c9"
            ]
        ]
    },
    {
        "id": "e08e7e8e934da8c9",
        "type": "link out",
        "z": "ae8f76ceb64e39ed",
        "name": "rest api in to Central Hub",
        "mode": "link",
        "links": [
            "2f0ce6730b54b53c"
        ],
        "x": 755,
        "y": 280,
        "wires": []
    },
    {
        "id": "e96ea41816935f4b",
        "type": "http in",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "url": "/api/boiler/fuel/usage",
        "method": "get",
        "upload": false,
        "skipBodyParsing": false,
        "swaggerDoc": "",
        "x": 170,
        "y": 280,
        "wires": [
            [
                "83d413696112803a"
            ]
        ]
    },
    {
        "id": "d1e0f60f9ec32b57",
        "type": "comment",
        "z": "ae8f76ceb64e39ed",
        "name": "1. Get total fuel usage in time range",
        "info": "",
        "x": 200,
        "y": 240,
        "wires": []
    },
    {
        "id": "83d413696112803a",
        "type": "subflow:66207a102078fa5d",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "x": 480,
        "y": 280,
        "wires": [
            [
                "e08e7e8e934da8c9"
            ]
        ]
    },
    {
        "id": "a0375b9f418aecb4",
        "type": "catch",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "scope": null,
        "uncaught": true,
        "x": 140,
        "y": 540,
        "wires": [
            [
                "a1eb6369b11e4656"
            ]
        ]
    },
    {
        "id": "87b9dc78ed941483",
        "type": "comment",
        "z": "ae8f76ceb64e39ed",
        "name": "2. Get current boiler status",
        "info": "",
        "x": 170,
        "y": 380,
        "wires": []
    },
    {
        "id": "bad413a8a8516434",
        "type": "http in",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "url": "/api/boiler/status",
        "method": "get",
        "upload": false,
        "skipBodyParsing": false,
        "swaggerDoc": "",
        "x": 160,
        "y": 420,
        "wires": [
            [
                "76c499277328419a"
            ]
        ]
    },
    {
        "id": "76c499277328419a",
        "type": "subflow:66207a102078fa5d",
        "z": "ae8f76ceb64e39ed",
        "name": "",
        "x": 480,
        "y": 420,
        "wires": [
            [
                "e08e7e8e934da8c9"
            ]
        ]
    },
    {
        "id": "a1eb6369b11e4656",
        "type": "link out",
        "z": "ae8f76ceb64e39ed",
        "name": "rest api in to Error Handler",
        "mode": "link",
        "links": [
            "aba72505e8a116db"
        ],
        "x": 755,
        "y": 540,
        "wires": []
    },
    {
        "id": "d5f1dbacb62ba191",
        "type": "rbe",
        "z": "5fd16a708702a729",
        "name": "",
        "func": "deadbandEq",
        "gap": "0.01",
        "start": "",
        "inout": "in",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 580,
        "y": 120,
        "wires": [
            [
                "50982ace0d7071ae"
            ]
        ],
        "info": "blocks if within deadband.\r\n\r\nbut the value is written to server memory.\r\nso users see old value if not updated."
    },
    {
        "id": "c2c88542ee2267da",
        "type": "modbus-read",
        "z": "5fd16a708702a729",
        "name": "READ PRESSURE",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "InputRegister",
        "adr": "512",
        "quantity": "1",
        "rate": "1",
        "rateUnit": "s",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "98b7179d5a7282b0",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 150,
        "y": 140,
        "wires": [
            [
                "bb2c2ac8401fca97"
            ],
            []
        ]
    },
    {
        "id": "bb2c2ac8401fca97",
        "type": "function",
        "z": "5fd16a708702a729",
        "name": "scale 4-20mA",
        "func": "const rawMin = 0;\nconst rawMax = 65535; \n\nconst engMin = 0.0;   \nconst engMax = 16.0; \n\nlet [rawValue] = msg.payload;\n\n// Clamp for underflow & overflow\nif (rawValue < rawMin) rawValue = rawMin;\nif (rawValue > rawMax) rawValue = rawMax;\n\nlet engValue = ((rawValue - rawMin) / (rawMax - rawMin)) * (engMax - engMin) + engMin;\nengValue = Math.round(engValue * 100) / 100; // Round to 2 decimal places\n\n// Convert (mA) for diagnostics\nlet maValue = ((rawValue - rawMin) / (rawMax - rawMin)) * (20 - 4) + 4;\nmaValue = Math.round(maValue * 100) / 100;\n\nmsg.payload = engValue;\nmsg.mA = maValue;\n\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 120,
        "wires": [
            [
                "d5f1dbacb62ba191"
            ]
        ]
    },
    {
        "id": "0b161cc128e015fc",
        "type": "catch",
        "z": "5fd16a708702a729",
        "name": "",
        "scope": null,
        "uncaught": false,
        "x": 100,
        "y": 400,
        "wires": [
            [
                "ac324dddcc2e88db"
            ]
        ]
    },
    {
        "id": "3bdb059b5d29aae4",
        "type": "link out",
        "z": "5fd16a708702a729",
        "name": "modbus tcp in to Central Hub",
        "mode": "link",
        "links": [
            "e23f9e4219dd1d1d"
        ],
        "x": 1095,
        "y": 260,
        "wires": []
    },
    {
        "id": "ac324dddcc2e88db",
        "type": "link out",
        "z": "5fd16a708702a729",
        "name": "modbus tcp in to Error Handler",
        "mode": "link",
        "links": [
            "aba72505e8a116db"
        ],
        "x": 395,
        "y": 400,
        "wires": []
    },
    {
        "id": "50982ace0d7071ae",
        "type": "function",
        "z": "5fd16a708702a729",
        "name": "inject by payload",
        "func": "let rawValue = msg.payload;\n\nlet scaledValue = Math.round(Number(rawValue) * 100);\n\nmsg.payload = {\n    value: scaledValue,\n    register: \"input\",\n    address: 0,\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 770,
        "y": 120,
        "wires": [
            [
                "3bdb059b5d29aae4"
            ]
        ]
    },
    {
        "id": "5e7a51e7ee2aa66f",
        "type": "modbus-read",
        "z": "5fd16a708702a729",
        "name": "READ ALARM STATE",
        "topic": "",
        "showStatusActivities": false,
        "logIOActivities": false,
        "showErrors": false,
        "showWarnings": true,
        "unitid": "1",
        "dataType": "Coil",
        "adr": "0",
        "quantity": "1",
        "rate": "10",
        "rateUnit": "s",
        "delayOnStart": false,
        "enableDeformedMessages": false,
        "startDelayTime": "",
        "server": "98b7179d5a7282b0",
        "useIOFile": false,
        "ioFile": "",
        "useIOForPayload": false,
        "emptyMsgOnFail": false,
        "x": 160,
        "y": 280,
        "wires": [
            [
                "39cec0f5764960d3"
            ],
            []
        ]
    },
    {
        "id": "e2bf189b88b21856",
        "type": "function",
        "z": "5fd16a708702a729",
        "name": "inject by payload",
        "func": "let state = Boolean(msg.payload);\n\nmsg.payload = {\n    value: state,\n    register: \"coil\",\n    address: 0,\n};\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 770,
        "y": 260,
        "wires": [
            [
                "3bdb059b5d29aae4"
            ]
        ]
    },
    {
        "id": "39cec0f5764960d3",
        "type": "rbe",
        "z": "5fd16a708702a729",
        "name": "unless change state",
        "func": "rbe",
        "gap": "0.01",
        "start": "",
        "inout": "in",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 540,
        "y": 260,
        "wires": [
            [
                "e2bf189b88b21856"
            ]
        ],
        "info": "blocks if within deadband.\r\n\r\nbut the value is written to server memory.\r\nso users see old value if not updated."
    },
    {
        "id": "feec1326921b755e",
        "type": "mqtt out",
        "z": "8b53341859cc305a",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "d6e4112e4b5ea252",
        "x": 1170,
        "y": 260,
        "wires": []
    },
    {
        "id": "d0ddda8de29f128a",
        "type": "catch",
        "z": "8b53341859cc305a",
        "name": "",
        "scope": null,
        "uncaught": false,
        "x": 140,
        "y": 440,
        "wires": [
            [
                "ee9a4ec1cfd80345"
            ]
        ]
    },
    {
        "id": "ee9a4ec1cfd80345",
        "type": "link out",
        "z": "8b53341859cc305a",
        "name": "mqtt in to Error Handler",
        "mode": "link",
        "links": [],
        "x": 505,
        "y": 440,
        "wires": []
    },
    {
        "id": "31cb1483869f3e69",
        "type": "subflow:1d8c9e704f4ac278",
        "z": "8b53341859cc305a",
        "name": "",
        "x": 400,
        "y": 260,
        "wires": [
            [
                "29b7bb738413c713"
            ]
        ]
    },
    {
        "id": "cedd7ed46ec87412",
        "type": "inject",
        "z": "8b53341859cc305a",
        "name": "trigger per 30s",
        "props": [],
        "repeat": "30",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "x": 180,
        "y": 260,
        "wires": [
            [
                "31cb1483869f3e69"
            ]
        ]
    },
    {
        "id": "b46bcf82cb2b7f28",
        "type": "function",
        "z": "8b53341859cc305a",
        "name": "factory/boiler/alarm",
        "func": "const state = String(msg.payload.pressureState).trim().toLowerCase();\n\nmsg.topic = \"factory/boiler/alarm\";\n\nmsg.qos = 1;\n\nmsg.retained = true;\n\nif (state != \"normal\"){\n    msg.payload = {\n        \"alarmState\": state\n    };\n} \nelse {\n    msg.payload = null; // Clear retained message on normal reading\n}\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 850,
        "y": 360,
        "wires": [
            [
                "0b181108ea081104"
            ]
        ]
    },
    {
        "id": "29b7bb738413c713",
        "type": "json",
        "z": "8b53341859cc305a",
        "name": "",
        "property": "payload",
        "action": "",
        "pretty": false,
        "x": 590,
        "y": 260,
        "wires": [
            [
                "b46bcf82cb2b7f28",
                "d5c515b2f0aada91"
            ]
        ]
    },
    {
        "id": "d5c515b2f0aada91",
        "type": "function",
        "z": "8b53341859cc305a",
        "name": "factory/boiler/status",
        "func": "msg.topic = \"factory/boiler/status\";\n\nmsg.qos = 0;\n\nmsg.retained = false;\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 850,
        "y": 260,
        "wires": [
            [
                "feec1326921b755e"
            ]
        ]
    },
    {
        "id": "ab1a89f50878c392",
        "type": "mqtt out",
        "z": "8b53341859cc305a",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "d6e4112e4b5ea252",
        "x": 1170,
        "y": 360,
        "wires": []
    },
    {
        "id": "0b181108ea081104",
        "type": "rbe",
        "z": "8b53341859cc305a",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "septopics": true,
        "property": "payload",
        "topi": "topic",
        "x": 1030,
        "y": 360,
        "wires": [
            [
                "ab1a89f50878c392"
            ]
        ]
    },
    {
        "id": "c2ed329f6ff93c07",
        "type": "function",
        "z": "8b53341859cc305a",
        "name": "factory/mqtt-broker/status",
        "func": "msg.topic = \"factory/mqtt-broker/status\";\n\nmsg.qos = 0;\n\nmsg.retained = false;\n\nmsg.payload = {\n    \"status\": \"MQTT broker is running.\"\n}\n\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 870,
        "y": 180,
        "wires": [
            [
                "b14667debc4c098a"
            ]
        ]
    },
    {
        "id": "b14667debc4c098a",
        "type": "mqtt out",
        "z": "8b53341859cc305a",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "",
        "respTopic": "",
        "contentType": "",
        "userProps": "",
        "correl": "",
        "expiry": "",
        "broker": "d6e4112e4b5ea252",
        "x": 1170,
        "y": 180,
        "wires": []
    },
    {
        "id": "28545e23043d3970",
        "type": "inject",
        "z": "8b53341859cc305a",
        "name": "trigger per 30s",
        "props": [],
        "repeat": "5",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "x": 180,
        "y": 180,
        "wires": [
            [
                "c2ed329f6ff93c07"
            ]
        ]
    },
    {
        "id": "2f0ce6730b54b53c",
        "type": "link in",
        "z": "128b0e5f936d4a61",
        "name": "rest api at Central Hub",
        "links": [
            "e08e7e8e934da8c9"
        ],
        "x": 195,
        "y": 300,
        "wires": [
            [
                "5fe8e6157df3f668"
            ]
        ]
    },
    {
        "id": "cbb774df0b226232",
        "type": "catch",
        "z": "128b0e5f936d4a61",
        "name": "",
        "scope": null,
        "uncaught": true,
        "x": 260,
        "y": 1180,
        "wires": [
            [
                "2aee9377dc8335de",
                "3a296c4a29ef13b5"
            ]
        ]
    },
    {
        "id": "ec0639ab603f1994",
        "type": "subflow:302b5d5e08f2edd6",
        "z": "128b0e5f936d4a61",
        "name": "",
        "x": 720,
        "y": 220,
        "wires": [
            [
                "0fdab3c32ddb4703"
            ]
        ]
    },
    {
        "id": "5fe8e6157df3f668",
        "type": "switch",
        "z": "128b0e5f936d4a61",
        "name": "switch by http path",
        "property": "req.path",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "/api/test-alive",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "/api/boiler/fuel/usage",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "/api/boiler/status",
                "vt": "str"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 3,
        "x": 370,
        "y": 300,
        "wires": [
            [
                "2cbcb63e44f5a71c"
            ],
            [
                "ec0639ab603f1994"
            ],
            [
                "b0af52c291a76729"
            ]
        ]
    },
    {
        "id": "c950bcb013bcc024",
        "type": "comment",
        "z": "128b0e5f936d4a61",
        "name": "1. REST API",
        "info": "",
        "x": 250,
        "y": 240,
        "wires": []
    },
    {
        "id": "0fdab3c32ddb4703",
        "type": "http response",
        "z": "128b0e5f936d4a61",
        "name": "200 OK",
        "statusCode": "200",
        "headers": {
            "content-type": "application/json"
        },
        "x": 1020,
        "y": 220,
        "wires": []
    },
    {
        "id": "821aa13ba8727401",
        "type": "http response",
        "z": "128b0e5f936d4a61",
        "name": "200 OK",
        "statusCode": "200",
        "headers": {
            "content-type": "application/json"
        },
        "x": 1020,
        "y": 120,
        "wires": []
    },
    {
        "id": "2cbcb63e44f5a71c",
        "type": "subflow:d58d6411e4265158",
        "z": "128b0e5f936d4a61",
        "name": "",
        "x": 690,
        "y": 120,
        "wires": [
            [
                "821aa13ba8727401"
            ]
        ]
    },
    {
        "id": "b0af52c291a76729",
        "type": "subflow:1d8c9e704f4ac278",
        "z": "128b0e5f936d4a61",
        "name": "",
        "x": 680,
        "y": 320,
        "wires": [
            [
                "252b11e718366bb2"
            ]
        ]
    },
    {
        "id": "252b11e718366bb2",
        "type": "http response",
        "z": "128b0e5f936d4a61",
        "name": "200 OK",
        "statusCode": "200",
        "headers": {
            "content-type": "application/json"
        },
        "x": 1020,
        "y": 320,
        "wires": []
    },
    {
        "id": "7dc16c2af90863cf",
        "type": "link out",
        "z": "128b0e5f936d4a61",
        "name": "global catch to Error Handler",
        "mode": "link",
        "links": [
            "aba72505e8a116db"
        ],
        "x": 1205,
        "y": 1180,
        "wires": []
    },
    {
        "id": "52033c6aee34575d",
        "type": "http response",
        "z": "128b0e5f936d4a61",
        "name": "500 Internal Server Error",
        "statusCode": "500",
        "headers": {
            "content-type": "application/json"
        },
        "x": 1110,
        "y": 1340,
        "wires": []
    },
    {
        "id": "84d3a92d01850947",
        "type": "change",
        "z": "128b0e5f936d4a61",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "{\"error\":\"Internal server error. Please try again\"}",
                "tot": "json"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 900,
        "y": 1340,
        "wires": [
            [
                "52033c6aee34575d"
            ]
        ]
    },
    {
        "id": "2aee9377dc8335de",
        "type": "switch",
        "z": "128b0e5f936d4a61",
        "name": "switch soft / fatal errors",
        "property": "origin.id",
        "propertyType": "msg",
        "rules": [
            {
                "t": "nnull"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 490,
        "y": 1180,
        "wires": [
            [
                "7dc16c2af90863cf"
            ],
            [
                "f0b22909d531de28",
                "9def95785817a0a5"
            ]
        ]
    },
    {
        "id": "f0b22909d531de28",
        "type": "link out",
        "z": "128b0e5f936d4a61",
        "name": "global catch to Error Handler",
        "mode": "link",
        "links": [
            "aba72505e8a116db"
        ],
        "x": 1205,
        "y": 1260,
        "wires": []
    },
    {
        "id": "bee4f680967d791d",
        "type": "modbus-server",
        "z": "128b0e5f936d4a61",
        "name": "MODBUS TCP SERVER",
        "logEnabled": true,
        "hostname": "0.0.0.0",
        "serverPort": 10502,
        "responseDelay": 100,
        "delayUnit": "ms",
        "coilsBufferSize": "32",
        "holdingBufferSize": "0",
        "inputBufferSize": "32",
        "discreteBufferSize": "0",
        "showErrors": true,
        "showStatusActivities": true,
        "x": 670,
        "y": 560,
        "wires": [
            [],
            [],
            [],
            [],
            []
        ]
    },
    {
        "id": "d50e9f79067c20c4",
        "type": "comment",
        "z": "128b0e5f936d4a61",
        "name": "2. MODBUS TCP",
        "info": "",
        "x": 260,
        "y": 480,
        "wires": []
    },
    {
        "id": "9def95785817a0a5",
        "type": "switch",
        "z": "128b0e5f936d4a61",
        "name": "check valid http req",
        "property": "req",
        "propertyType": "msg",
        "rules": [
            {
                "t": "nnull"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 1,
        "x": 710,
        "y": 1340,
        "wires": [
            [
                "84d3a92d01850947"
            ]
        ]
    },
    {
        "id": "e23f9e4219dd1d1d",
        "type": "link in",
        "z": "128b0e5f936d4a61",
        "name": "modbus tcp at Central Hub",
        "links": [
            "3bdb059b5d29aae4"
        ],
        "x": 195,
        "y": 560,
        "wires": [
            [
                "bee4f680967d791d"
            ]
        ]
    },
    {
        "id": "e0fb8ee0893c3752",
        "type": "comment",
        "z": "128b0e5f936d4a61",
        "name": "Error catch",
        "info": "",
        "x": 240,
        "y": 1120,
        "wires": []
    },
    {
        "id": "35fab0cd1ea46395",
        "type": "comment",
        "z": "128b0e5f936d4a61",
        "name": "3. MQTT",
        "info": "",
        "x": 240,
        "y": 700,
        "wires": []
    },
    {
        "id": "77a1a4844b814e9c",
        "type": "aedes broker",
        "z": "128b0e5f936d4a61",
        "name": "",
        "mqtt_port": "1884",
        "mqtt_ws_bind": "port",
        "mqtt_ws_port": "",
        "mqtt_ws_path": "",
        "cert": "",
        "key": "",
        "ca": "",
        "certname": "",
        "keyname": "",
        "caname": "",
        "persistence_bind": "memory",
        "dburl": "",
        "persist_to_file": true,
        "usetls": false,
        "x": 670,
        "y": 780,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "3a296c4a29ef13b5",
        "type": "debug",
        "z": "128b0e5f936d4a61",
        "name": "error caught",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 470,
        "y": 1400,
        "wires": []
    },
    {
        "id": "826642724931813c",
        "type": "comment",
        "z": "128b0e5f936d4a61",
        "name": "4. OPC UA",
        "info": "",
        "x": 240,
        "y": 880,
        "wires": []
    },
    {
        "id": "aba72505e8a116db",
        "type": "link in",
        "z": "0cee0d2940a34c4b",
        "name": "at Error Handler",
        "links": [
            "7dc16c2af90863cf",
            "a1eb6369b11e4656",
            "ac324dddcc2e88db",
            "f0b22909d531de28"
        ],
        "x": 165,
        "y": 240,
        "wires": [
            [
                "8476f5f3e11715e0"
            ]
        ]
    },
    {
        "id": "8476f5f3e11715e0",
        "type": "subflow:d14b64ad455a3fa5",
        "z": "0cee0d2940a34c4b",
        "name": "",
        "x": 540,
        "y": 240,
        "wires": []
    },
    {
        "id": "b75e835548d3b2c1",
        "type": "comment",
        "z": "0cee0d2940a34c4b",
        "name": "1. Log to .txt file at C:\\.node-red-data\\log.txt",
        "info": "",
        "x": 540,
        "y": 180,
        "wires": []
    }
]